# power_tool

<!-- official-project-source -->
> **官方项目 / Official Project:** PowerTool（`power_tool`）  
> **作者 / Author:** [Dehu Zou（邹德虎）](https://zoudehupowersystem.github.io/)  
> **官方仓库 / Official Repository:** https://github.com/zoudehupowersystem/power_tool  
> **个人主页 / Homepage:** https://zoudehupowersystem.github.io/
>
> 本仓库是 **PowerTool 的官方发布源（canonical source）**。如需引用、转载、镜像或二次开发，请保留原项目名称、作者信息、官方仓库链接以及适用的开源许可证声明。


电力系统工程近似计算工具。

## 1. 概述

本工具面向电力系统分析、设备参数折算、教学演示与方案前期校核场景。它不是潮流程序、机电暂态程序、EMT 平台或完整特征值分析平台，而是一个把“工程近似模型、参数换算、结果解释、图形展示”统一到同一桌面工具中的轻量级分析器。

---

## 2. 工具定位与适用范围

本工具服务于“快算、比选、复核、教学”四类场景。

第一，它适合在设计前期或方案讨论阶段快速判断量级，例如频率跌落、机电振荡频率、静态电压稳定极限、长线路自然功率、单机无穷大暂稳边界等。第二，它适合作为参数复核器，对架空线路、两绕组变压器、三绕组变压器进行有名值与标幺值换算，并给出常见越界提示。第三，它适合作为一个轻量化的分析器，例如对SMIB 模型进行平衡点构造、数值线性化、模态分析与参与因子解释。第四，它适合作为一个近似工程工具，对配电网多连接点合环工况做稳态环流、段电流分布与简化冲击暂态波形评估。

这一定义也意味着它有明确边界。它不替代全网潮流计算，不替代大型电力系统特征值分析平台，不替代正式的暂态稳定程序，不替代 PSCAD、EMTP、Simulink 等详细电磁暂态环境，更不替代保护整定和稳控定值审查。它的价值在于：用较小的输入规模，快速给出方向正确、量级可信、便于解释的工程结果。

---

## 3. 当前功能总览

当前主标签页共 12 个，另带一个固定在右侧的 `PowerTool AI` 问答侧栏：

1. 录波曲线（COMTRADE）
2. 频率动态
3. 机电振荡
4. 电压无功分析
5. 暂稳评估
6. 小扰动分析（SMIB）
7. 配电网合环分析
8. 参数校核与标幺值
9. 短路电流计算
10. 日前负荷预测
11. 新能源预测
12. 年度负荷预测

`PowerTool AI` 侧栏不随主标签页和子标签页切换而移动，但软件界面中不再显示 AI 配置和标准提示词；相关内容统一写入 `power_tool_ai_config.json`。程序启动/提问时会读取该 JSON，在本地 `ollama` 与 API 模式间切换，默认使用本地 `qwen3.5:9b`。若使用 API 模式，配置文件中只保存环境变量名（例如 `DASHSCOPE_API_KEY`），程序会在运行时从环境变量读取密钥，从而避免把 key 明文写进配置文件。提问时程序会自动尝试截取当前软件界面，并把当前标签页算例数值摘要、标准系统提示词与用户问题一并发送给 AI。

`PowerTool AI` 侧栏同时集成了手册浏览器。`manuals/` 目录下的手册文件已统一改为 APP 名命名：英文手册采用 `PowerTool_*.md`，中文手册采用 `PowerTool_*_zh.md`。点击侧栏中的“使用手册”按钮，会打开当前页面对应手册，并可在目录中切换到其他手册。

其中，“参数校核与标幺值”内部又包含 4 个子页：“线路”“导线弧垂”“两绕组变压器”“三绕组变压器”；“小扰动分析（SMIB）”内部又包含 4 个子页：“工况与网络”“六阶机组”“AVR III”“PSS II”；“配电网合环分析”右侧绘图区还包含 2 个子页：“点位图与稳态电流”“冲击暂态电流”。

“线路”参数页中的“线路参数计算”弹窗已扩展为“架空线参数计算”和“电缆参数计算”。电缆页默认不要求用户手动选择零序回流方式，而是按金属护层接地方式自动推断：未启用护层或单端接地时按大地回流；两端接地或交叉互联时按“护层+大地并联”的多导体矩阵与 Kron 消元近似，思路接近 PSCAD Line Constants Program 对电缆导体层/护层的处理。界面保留“高级：手动指定零序模型”，用于厂家参数复核、特殊接地网、ECC、铠装或管道回流等工况。若结果出现 X0 小于 X1，说明文字会提示这是护层/屏蔽层形成近距离零序回流时可能出现的结果，不应直接推广到所有电缆结构。

从问题域划分看，本工具可以分为四层：

- 近似解析层：频率动态、机电振荡、静态电压稳定、线路自然功率与无功。
- 稳定性层：暂稳评估、小扰动分析（SMIB）。
- 参数折算层：线路、导线弧垂、两绕组变压器、三绕组变压器、线路几何反算。
- 故障与操作层：短路电流计算、配电网合环分析。
- 预测与规划层：日前负荷预测、新能源预测、年度负荷预测；日前负荷和新能源预测可额外导入未来天气预报 CSV，并把温度、GHI、风速、云量映射到预测网格。

---

## 4. 目录结构与文件职责

```text
power_tool/
├── power_tool.py                    # 中文版入口；兼容导出层；运行 GUI 的主脚本
├── power_tool_en.py                 # 英文版 GUI 入口；兼容导出层
├── power_tool_gui.py                # Tkinter GUI 主壳、Notebook 装配和稳定入口
├── power_tool_gui_common.py         # 通用 GUI mixin：样式、AI 侧栏、手册浏览、文本/图形助手
├── power_tool_gui_dynamics.py       # 动态稳定类 GUI mixin：频率、振荡、暂稳、SMIB、AVC
├── power_tool_gui_network_params.py # 参数/短路/几何/弧垂类 GUI mixin
├── power_tool_gui_loop.py           # 配电网合环分析 GUI mixin
├── power_tool_gui_forecast.py       # 日前负荷、新能源、太阳角度、年度负荷预测 GUI mixin
├── power_tool_gui_comtrade.py       # 录波曲线 GUI mixin：COMTRADE 浏览、重导出、序量分析
├── power_tool_forecast.py           # 日前/新能源/年度预测算法、CSV 读取和天气预报接入
├── power_tool_common.py             # 共享类型、输入校验、JSON 数据读取
├── power_tool_approximations.py     # 频率/机电振荡/静稳/自然功率等近似模型
├── power_tool_params.py             # 线路/变压器参数校核与标幺值折算
├── power_tool_sag.py                # 单档输电导线弧垂与简化热耦合分析
├── power_tool_line_geometry.py      # 由架空线/电缆几何数据反算序参数
├── power_tool_loop_closure.py       # 配电网合环近似分析内核
├── power_tool_faults.py             # 短路电流计算内核
├── power_tool_stability.py          # 冲击法、临界切除角、等面积法
├── power_tool_smib.py               # SMIB 小扰动分析内核
├── power_tool_avc.py                # AVC 策略仿真内核
├── power_tool_comtrade.py           # COMTRADE 解析与录波分析内核
├── line_params_reference.json       # 架空线路典型参数数据库
├── Approximate_Constants_and_Approximate_Formulas_in_Power_Systems.md    # 英文技术文章
├── Approximate_Constants_and_Approximate_Formulas_in_Power_Systems_zh.md # 中文技术文章
├── README.md                        # 英文说明文档
└── README_zh.md                     # 中文说明文档
```

### 4.1 入口文件 `power_tool.py` / `power_tool_en.py`

`power_tool.py` 是中文版 GUI 的直接启动入口，直接执行 `python power_tool.py` 会启动中文界面。`power_tool_en.py` 是英文版 GUI 的直接启动入口，直接执行 `python power_tool_en.py` 会启动英文界面。两者都同时承担兼容导出层的角色，尽量兼顾旧脚本的导入方式。

### 4.2 界面文件 `power_tool_gui.py` 与 GUI mixin

`power_tool_gui.py` 保留为主 GUI 壳，负责主窗口、Notebook 装配和对外稳定入口。通用界面能力迁入 `power_tool_gui_common.py`；频率动态、机电振荡、暂稳、SMIB 和 AVC 页面迁入 `power_tool_gui_dynamics.py`；线路参数、短路、导线几何和弧垂页面迁入 `power_tool_gui_network_params.py`；配电网合环页面迁入 `power_tool_gui_loop.py`；预测类页面迁入 `power_tool_gui_forecast.py`；录波曲线页面迁入 `power_tool_gui_comtrade.py`。工程上，GUI 层不承担电力计算核心逻辑；日前预测、未来天气 CSV 读取、算法集成和年度规划预测位于 `power_tool_forecast.py`。

### 4.3 公共基础 `power_tool_common.py`

这里统一放置输入校验函数、`InputError` 异常、JSON 读取函数和若干 dataclass 结果类型。所有内核模块都可以依赖它。

### 4.4 各物理问题的计算内核

- `power_tool_approximations.py`：频率动态、机电振荡、静态电压稳定、线路自然功率。
- `power_tool_stability.py`：冲击法、临界切除角、等面积法。
- `power_tool_smib.py`：SMIB 小扰动分析、特征值、参与因子。
- `power_tool_params.py`：线路与变压器的有名值/标幺值折算和参数校核。
- `power_tool_sag.py`：单档输电导线弧垂、悬链线几何与简化热平衡分析。
- `power_tool_line_geometry.py`：由导线几何、土壤和地线数据反算序参数。
- `power_tool_faults.py`：故障类型、对称分量和短路电流计算。
- `power_tool_loop_closure.py`：多连接点合环稳态环流与 RL 暂态叠加。

---

## 5. 运行环境与启动方式

### 5.1 Python 版本

建议 Python 3.10 及以上。

### 5.2 依赖

- `numpy`
- `matplotlib`
- `scikit-learn`（随 requirements 提供，用于可选树模型预测；仅在调用相关算法时延迟导入）
- `tkinter`（通常由标准 Python 发行版提供）

### 5.3 安装示例

```bash
python -m venv .venv
source .venv/bin/activate
python -m pip install -U pip
python -m pip install -r requirements.txt
```

### 5.4 启动 GUI

中文版入口：

```bash
python power_tool.py
```

英文版入口：

```bash
python power_tool_en.py
```

也可以直接调用 GUI 模块（默认启动中文版）：

```bash
python power_tool_gui.py
```

### 5.5 运行测试

```bash
pytest -q
```

---

## 5.6 全量测试与审计记录（2026-03-24）

为支持“全软件审计”流程，当前仓库补充了本地可复现的审计记录，便于后续版本回归。

### 5.6.1 审计命令

```bash
python -m pytest -q
```

说明：当前环境中直接执行 `pytest -q` 可能出现导入路径差异，建议统一使用 `python -m pytest -q`。

### 5.6.2 审计结果

- 在本次审计环境中，测试集整体通过，个别依赖外部样例文件（WDF）的测试在样例缺失时会自动 `skip`。
- `tests/test_ai_config.py` 已补齐与其余测试一致的仓库根目录导入路径处理，避免不同 pytest 入口下的导入不一致。

### 5.6.3 与当前功能演进相关的关注点

结合近期功能迭代（短路图形、AGC、AVC、1型 AVR/PSS），建议在后续版本持续关注以下项：

- **短路图形一致性**：核查故障前/故障后波形分段、坐标单位与文本结论一致。
- **AGC/AVC 参数边界**：对极端参数（高增益、低阻尼、饱和/限幅）增加回归用例。
- **1型 AVR/PSS 组合稳定性**：关注参数组合下的小扰动阻尼变化和模式可解释性输出。
- **文档与算例联动**：每次功能变更时同步更新 README 示例输入，降低误用风险。

---

## 6. GUI 总体约定与阅读方式

这一节不是公式说明，而是界面使用说明。理解这些共性后，再看各标签页会更顺手。

### 6.1 左输入、右结果/图形是主布局

大多数主标签页采用“左侧输入与文本结果、右侧图形”的布局。没有独立图形的页签，会直接在下方给出只读文本结果框。

### 6.2 结果框全部是只读滚动文本框

所有“结果”区域都是 `ScrolledText`。计算后程序会重写内容，用户不需要也不应直接在结果框中编辑数字。其设计目标是：既可以显示结构化文字说明，也可以嵌入等宽字体的表格。

### 6.3 关键结论行会被红色高亮

如果结果文本中的某一行以前缀“运行区间判断：”“稳定性判断：”“结论：”“稳定性：”“匹配：”“不匹配：”开头，GUI 会自动把该行标成红色。这不是警报级错误，只是为了让使用者第一时间看到最重要的判断结论。

### 6.4 大多数页面启动后会自动算一遍默认值

当前版本中，频率动态、机电振荡、静态电压稳定、线路自然功率、暂稳评估、SMIB、线路参数校核、变压器参数校核、短路电流计算、配电网合环分析，都会在初始化阶段自动使用默认示例值运行一遍。这样打开程序后，用户可以先看默认结果，再开始修改。

### 6.5 图形下方都带 Matplotlib 工具栏

凡是有曲线图的页面，图下方都有 Matplotlib 导航工具栏，可用于平移、缩放、复位和保存图片。该工具栏属于通用 Matplotlib 组件，因此操作手势与科研/工程环境中的标准行为一致。

### 6.6 “框图”的含义

本 README 中提到“框图”，包含三类对象：

1. GUI 中的区块框，例如“冲击法快估”“等面积法（单机无穷大）”“合环近似参数”。
2. 图形类框，例如 P–δ 曲线图、短路波形图、合环点位图。
3. 传递函数结构图，例如 AVR III 和 PSS II 页面中的控制框图。

---

## 7. 主界面详细使用说明

这一节是本 README 的核心。下面按标签页顺序，逐页说明各个输入框区块、按钮、表格和图形的作用。

### 7.1 频率动态

#### 7.1.1 功能定位

该页用于计算含一次调频的二阶频率响应，并可同时叠加一个“无一次调频”的一阶对照曲线。它适合用来估算事故初期频率跌落、最低频率、RoCoF 和一次调频对 nadir 的影响。

#### 7.1.2 页面结构

左侧为输入区和结果区，右侧为频率曲线图。页面没有额外子页。

#### 7.1.3 输入框说明

| 输入框 | 含义 | 备注 |
|---|---|---|
| 额定频率 f0 / Hz | 系统基准频率 | 通常为 50 或 60 |
| 功率缺额 ΔP_OL0 / pu | 事故造成的有功失衡 | 按 pu 输入 |
| 系统惯性时间常数 T_s / s | 系统等效惯性 | 越大表示惯性越强 |
| 一次调频时间常数 T_G / s | 调速系统主时间常数 | 越大表示调频反应越慢 |
| 负荷频率系数 k_D / pu/pu | 负荷随频率变化的等效阻尼 | |
| 一次调频系数 k_G / pu/pu | 一次调频静态增益 | |
| 绘图时长 / s | 图形横轴终点 | 只影响绘图，不改变稳态结果 |

#### 7.1.4 复选框与按钮

- 复选框“同时绘制无一次调频一阶对照”：勾选后，右侧图中会同时画出一条只含负荷频率效应的一阶对照曲线，方便比较一次调频的作用。
- 按钮“计算并绘图”：读取全部输入，计算二阶模型关键指标，刷新结果框和曲线图。

#### 7.1.5 结果框内容

结果框会输出：阻尼类型、衰减系数 `α`、欠阻尼角频率 `Ω`（若存在）、RoCoF、稳态频差、最低频率时刻、最低频率值以及说明文字。

#### 7.1.6 右侧图形说明

右侧“频率曲线”会展示：

- 二阶模型的频率响应曲线；
- 若勾选复选框，则再叠加一阶对照曲线；
- 一条稳态频率水平线；
- 若存在 nadir，则在最低点位置打点标记。

这张图最适合回答两个问题：一是频率最低会跌到哪里，二是一次调频是否显著抬高最低频率。



### 7.2 机电振荡

#### 7.2.1 功能定位

该页用于按经典单机功角模型快速估算主导机电振荡频率。它不是完整系统特征值分析，只是对某一近似工况下同步转矩与惯性相互作用的快算。

#### 7.2.2 输入框说明

| 输入框 | 含义 |
|---|---|
| 内电势 E'_q / pu | 机组暂态内电势 |
| 端电压 U / pu | 机端电压 |
| 等值电抗 X_Σ / pu | 机端到无穷大母线之间的总电抗 |
| 初始有功 P0 / pu | 初始运行点有功 |
| 惯性时间常数 T_j / s | 惯性指标 |
| 同步频率 f0 / Hz | 基准频率 |

#### 7.2.3 按钮

- 按钮“计算”：计算初始功角、同步转矩系数、固有角频率和机电振荡频率。

#### 7.2.4 结果框内容

结果框会输出：初始功角 `δ0`、同步转矩系数 `K_s`、固有角频率 `ω_n`、机电振荡频率 `f_n` 以及适用说明。

---

### 7.3 静态电压稳定

#### 7.3.1 功能定位

该页使用二节点静稳极限近似公式，快速估算给定送端电压、总电抗和功率因数时的最大可送有功与最低受端电压。

#### 7.3.2 输入框说明

| 输入框 | 含义 |
|---|---|
| 送端电压 U_g / pu | 送端刚性电压 |
| 总电抗 X_Σ / pu | 等值送受端串联电抗 |
| 功率因数 cosφ（默认滞后） | 受端负荷功率因数 |
| 容量基准 S_base / MVA（可改） | 若填写，则把 pu 最大功率折算为 MW |

#### 7.3.3 按钮

- 按钮“计算”：计算静稳极限与最低电压。

#### 7.3.4 结果框内容

结果框会输出：`sinφ`、最大可送有功 `P_L,max`、折算后的 MW 值（若给定 `S_base`）、受端最低电压归一值以及说明。

---

### 7.4 线路自然功率与无功

#### 7.4.1 功能定位

该页用于按波阻抗和自然功率概念，判断长线路在给定运行点下是偏“净容性”还是偏“净感性”，并估算线路无功行为。

#### 7.4.2 输入框说明

| 输入框 | 含义 | 备注 |
|---|---|---|
| 线路额定电压 U / kV（线电压） | 线路额定电压 | 用于自然功率折算 |
| 波阻抗 Z_c / Ω（优先） | 若已知线路波阻抗，可直接输入 | 优先于 L、C |
| 单位长度电感 L（可留空） | 当不直接给 `Z_c` 时，可配合 `C` 推算 | 可留空 |
| 单位长度电容 C（可留空） | 与 `L` 配合使用 | 可留空 |
| 实际传输有功 P / MW | 当前传输功率 |
| 单位长度充电功率 Q_N / (Mvar/km) | 线路充电无功经验量 | |
| 线路长度 l / km | 线路长度 |

#### 7.4.3 按钮

- 按钮“计算”：计算波阻抗、自然功率、无功估算量和运行区间判断。

#### 7.4.4 结果框内容

结果会给出：波阻抗 `Z_c`、自然功率 `P_N`、估算无功 `ΔQ_L` 和“运行区间判断”。其中“运行区间判断”会被红色高亮，便于直接识别该线路更像净容性还是净感性工况。

---

### 7.5 暂稳评估

这一页是双框布局，左侧上方为“等面积法（单机无穷大）”，左侧下方为“冲击法快估”，右侧为共享的 P–δ 功角曲线图。

#### 7.5.1 左上框：等面积法（单机无穷大）

这是当前页面的主框。它更偏理论与机理分析，适合单机无穷大经典功角模型下的暂稳边界判断。

##### 输入框说明

| 输入框 | 含义 |
|---|---|
| 机械功率 Pm / pu | 故障前后均视为常值机械输入 |
| 故障前 Pmax_pre / pu | 故障前功角曲线峰值 |
| 故障中 Pmax_fault / pu（三相故障填 0） | 故障期间功角曲线峰值 |
| 故障后 Pmax_post / pu | 故障切除后的功角曲线峰值 |
| 故障切除时间 Δt / s | 实际切除时间 |
| 惯性时间常数 Tj / s | 机组惯性参数 |
| 额定频率 f0 / Hz | 基准频率 |

##### 按钮

- 按钮“计算并绘图”：完成等面积法计算，并刷新右侧功角曲线图。

##### 结果框内容

结果框分为四组信息：

1. 稳定性判断与裕度；
2. 关键角度，包括 `δ0`、`δc`、`δu`、`δmax`（若存在）；
3. 等面积量，包括加速面积和减速面积；
4. 极限切除角 `δcr` 与极限切除时间 `tcr`。

其中“稳定性判断：”会红色高亮。

#### 7.5.2 左下框：冲击法快估

这一框偏工程快算，适合用于快速粗筛是否存在明显暂稳风险，同时还能给出一个临界切除角近似判断。

##### 输入框说明

| 输入框 | 含义 |
|---|---|
| 故障加速功率 ΔPa / pu | 事故时的等效加速功率 |
| 故障切除时间 Δt / s | 故障持续时间 |
| 故障后振荡频率 f_d / Hz | 故障切除后主振荡频率 |
| 故障后最大传输功率 Pmax_post / pu | 后故障功角曲线峰值 |
| 当前传输功率 Pm / pu（冲击法裕度 & 临界切除用） | 当前工作点机械功率 |
| 惯性时间常数 T_j / s（临界切除用） | 用于临界切除角快估 |
| 额定频率 f0 / Hz（临界切除用） | 基准频率 |

##### 按钮

- 按钮“计算”：执行冲击法计算；如果 `Pm`、`T_j`、`f0` 同时填写，则在同一结果框中附带临界切除角快速估算。

##### 结果框内容

结果包括冲击量 `Dp`、暂稳极限 `Pst`、相对当前传输功率的裕度，以及是否满足要求的结论。若条件充分，还会附带 `δ0`、`δcr`、`tcr` 和当前 `Δt` 与 `tcr` 的比较结果。

#### 7.5.3 右侧图：功角曲线（等面积法）

右侧图只由等面积法驱动，显示故障前、故障中、故障后 3 条功角曲线以及机械功率水平线，并用色块填充加速面积和减速面积，直观展示“面积是否守恒”。

图中还会用竖线标出 `δ0`、`δc`、`δu`、`δcr`，若存在还会标出 `δmax`。从教学角度看，这一图是本页最有价值的可视化部分。

---

### 7.6 小扰动分析（SMIB）

这一页是全工具中结构最完整的分析页之一。左侧是模型选择和参数输入，右侧是模态结果与特征值复平面。

#### 7.6.1 顶部控制条

顶栏包含 3 个关键控件。

| 控件 | 作用 |
|---|---|
| 下拉框“模型配置” | 在“六阶机组”“六阶机组 + AVR”“六阶机组 + AVR + PSS”之间切换 |
| 按钮“恢复 Kundur 默认值” | 恢复 Kundur SMIB 默认参数，并立即计算 |
| 按钮“计算并绘图” | 用当前输入重新计算平衡点、线性化矩阵与特征值 |

模型配置变化后，AVR 和 PSS 的参数输入框会自动启停：

- 若选“六阶机组”，AVR 和 PSS 参数框均禁用；
- 若选“六阶机组 + AVR”，只启用 AVR 参数框；
- 若选“六阶机组 + AVR + PSS”，AVR 和 PSS 均启用。

#### 7.6.2 子页一：工况与网络

这个子页定义的是运行点与外部网络。

| 输入框 | 含义 |
|---|---|
| 有功 P0 / pu | 初始有功 |
| 无功 Q0 / pu | 初始无功 |
| 端电压 \|Vt\| / pu | 机端电压幅值 |
| 端电压角 θt / ° | 机端电压相角 |
| 变压器电抗 xT / pu | 机组出口变压器电抗 |
| 线路 1 电抗 xL1 / pu | 第一回线路电抗 |
| 线路 2 电抗 xL2 / pu | 第二回线路电抗 |
| 系统频率 f0 / Hz | 系统基频 |

补充说明：程序会自动把无穷大母线相角平移为 0°。若 `xL2` 为空或小于等于 0，则视为第二回线路停运。

#### 7.6.3 子页二：六阶机组

这个子页定义同步机本体参数。

| 输入框 | 含义 |
|---|---|
| 电枢电阻 ra / pu | 电枢等效电阻 |
| 同步电抗 xd / pu | d 轴同步电抗 |
| 同步电抗 xq / pu | q 轴同步电抗 |
| 暂态电抗 x'd / pu | d 轴暂态电抗 |
| 暂态电抗 x'q / pu | q 轴暂态电抗 |
| 次暂态电抗 x''d / pu | d 轴次暂态电抗 |
| 次暂态电抗 x''q / pu | q 轴次暂态电抗 |
| 开路 T'd0 / s | d 轴开路暂态时间常数 |
| 开路 T'q0 / s | q 轴开路暂态时间常数 |
| 开路 T''d0 / s | d 轴开路次暂态时间常数 |
| 开路 T''q0 / s | q 轴开路次暂态时间常数 |
| 机械起动时间 M=2H / s | 惯性项 |
| 阻尼 D / pu | 机械阻尼项 |

#### 7.6.4 子页三：AVR III

这个子页包含 AVR 参数输入框和一张传递函数结构图。

##### 参数输入框

| 输入框 | 含义 |
|---|---|
| 放大倍数 K0 | 主放大增益 |
| 零点 T1 / s | 调节器零点 |
| 极点 T2 / s | 调节器极点 |
| 励磁回路 Te / s | 励磁回路时间常数 |
| 测量时间 Tr / s | 电压测量环节时间常数 |
| 上限 vfmax / pu | 励磁电压上限 |
| 下限 vfmin / pu | 励磁电压下限 |

##### 传递函数框图的功能说明

AVR 图是一个静态结构图，不参与数值求解本身，但它与实际求解模型一致。图中的信号流向是：

- 机端电压 `E_t` 进入测量环节 `1/(1+sT_r)`，输出 `v_m`；
- `v_m` 与参考电压 `V_ref`、PSS 输出 `V_s` 在求和点汇合；
- 求和后的信号依次通过 `K_0(1+sT_1)/(1+sT_2)` 和 `1/(1+sT_e)`；
- 输出为励磁量 `v_f`。

这个框图的意义在于：帮助使用者把“参数表”重新映射回实际控制结构，而不是仅仅面对一排数字。

#### 7.6.5 子页四：PSS II

这个子页包含 PSS 参数输入框和一张传递函数结构图。

##### 参数输入框

| 输入框 | 含义 |
|---|---|
| 洗出增益 Kw | PSS 主增益 |
| 洗出时间 Tw / s | 高通洗出环节时间常数 |
| 一阶超前 T1 / s | 第一组超前参数 |
| 一阶滞后 T2 / s | 第一组滞后参数 |
| 二阶超前 T3 / s | 第二组超前参数 |
| 二阶滞后 T4 / s | 第二组滞后参数 |
| 上限 vsmax / pu | PSS 输出上限 |
| 下限 vsmin / pu | PSS 输出下限 |

##### 传递函数框图的功能说明

PSS 图展示的是从转速偏差 `Δω` 到稳定器输出 `V_s` 的处理过程。信号依次通过：

1. 增益 `K_w`；
2. 洗出环节 `sT_w/(1+sT_w)`；
3. 第一组超前-滞后补偿 `(1+sT_1)/(1+sT_2)`；
4. 第二组超前-滞后补偿 `(1+sT_3)/(1+sT_4)`；
5. 最终输出 `V_s`，叠加到 AVR 求和点。

这张图的作用不是替代公式，而是让使用者更清楚地知道每个时间常数和增益在控制链中的位置。

#### 7.6.6 右侧结果框：模态结果

结果框以等宽字体输出四类信息：

1. 配置类型、状态维数和稳定性判断；
2. 平衡点信息，包括 `V∞`、`Vt`、`P+jQ`、`δ0`、`pm0`、`vf0`、`id0`、`iq0`、`vd0`、`vq0` 等；
3. 最弱阻尼模态信息，包括该模态特征值、频率、阻尼比以及主导参与状态；
4. 模态表，只列出 `Im(λ) ≥ 0` 的独立模态。

其中“稳定性：”这一行会被红色高亮。

#### 7.6.7 右侧图：特征值复平面

复平面图以横轴 `Re(λ)`、纵轴 `Im(λ)` 的形式展示全部特征值。图中会自动在靠近虚轴或者最弱阻尼模态附近标记对应频率。它最适合回答两个问题：

- 系统是否稳定，也就是是否所有特征值都在左半平面；
- 哪个模态距离虚轴最近，也就是哪个模态阻尼最弱。

---

### 7.7 配电网合环分析

这一页是当前版本新增的重点功能。界面布局为：左侧输入、表格和说明，右侧文本结果与双图页。

#### 7.7.1 左上框：合环近似参数

这是该页的主控框。它决定整个合环算例的规模、边界条件和暂态仿真范围。

##### 输入框与下拉框说明

| 控件 | 含义 | 备注 |
|---|---|---|
| 连接点数量 N | 中间可挂载负荷/分布式电源的连接点数量 | 决定下方表格行数 |
| 合环点编号 | 指定哪一个连接点为空联络点 | 必须对应净电流为 0 的行 |
| U1 / kV（线电压） | 左侧电源线电压 | |
| U2 / kV（线电压） | 右侧电源线电压 | |
| 两侧相角差 φ / ° | 右侧相量相对左侧相量的超前角 | |
| 系统频率 / Hz | 暂态波形频率 | |
| 回路电阻 RΣ / Ω | 合环回路总电阻 | 作为核心录入参数 |
| 回路电抗 XΣ / Ω | 合环回路总电抗 | 作为核心录入参数 |
| 总线路长度 / km | 全线路长度 | 用于按比例分配各段长度 |
| 统一功率因数 cosφ | 合环前各连接点默认共同功率因数 | 用于生成相量角 |
| 功率因数类型 | “滞后”或“超前” | 控制电流相角方向 |
| 额定载流量 / A | 单位线路额定载流 | 可留空；为空则不做超限判断 |
| 短时过载系数 K | 允许短时过载系数 | 实际允许上限为载流量 × K |
| 合环时刻 / s | 暂态波形中联络开关闭合时刻 | |
| 波形结束时刻 / s | 暂态波形模拟终点 | 必须大于合环时刻 |

##### 按钮说明

| 按钮 | 作用 |
|---|---|
| 按 N 重建表格 | 根据新的 `N` 重建“连接点表”和“线段比例表”；旧数据会尽量保留到同编号位置 |
| 加载默认值 | 自动填入近似示例数据，用于快速演示和回归对照 |
| 计算并绘图 | 执行合环稳态与暂态分析，刷新右侧结果和图形 |

#### 7.7.2 说明文字区

“合环近似参数”框下面有一段固定说明，用来提示当前页面的录入约定：

- 每个连接点填写净线电流（A）；
- 正值表示负荷，负值表示分布式电源回送；
- 0 表示空点；
- 合环点必须对应空点；
- 线段比例默认均匀分布，也允许手工录入自定义比例。

这段说明非常重要，因为它定义了本页面不是“详细潮流模型”，而是“按净电流近似的多连接点工程模型”。

#### 7.7.3 中部表格：连接点表

“连接点表”是本页最关键的可编辑表格。它会随着 `N` 自动重建。表头固定为 4 列：

| 列名 | 含义 |
|---|---|
| 编号 | 连接点顺序号，从 1 到 `N` |
| 标签 | 用户自定义点名，例如 A、B、联络点、DG3 |
| 净电流 / A | 正值为负荷电流，负值为分布式电源回送 |
| 说明 | 程序自动标记“◉ 合环点” |

当用户在“合环点编号”下拉框中选择某行后，该行右侧“说明”列会显示“◉ 合环点”。程序还会在计算前检查该行的净电流是否为 0；若不为 0，会直接报错。

#### 7.7.4 下部表格：线段比例（N+1 段）

由于 `N` 个连接点会把整条馈线划分成 `N+1` 个线段，因此本页单独提供“线段比例（N+1 段）”表。表头为“段号”和“比例”，每一段对应 `r1、r2、...、rN+1`。

它的作用不是直接输入 km 长度，而是输入相对比例。程序会自动按这些比例把“总线路长度 / km”分摊为各段长度，并写入右侧结果表与点位图。若所有比例都填 1，则表示均匀分布。

#### 7.7.5 右上结果框：计算结果

结果框会输出一段结构化报告，主要包括：

- 合环点名称与编号；
- 两侧电压、相角差、线电压矢量差 `ΔU`；
- 合环回路阻抗 `ZΣ` 及阻抗角；
- 稳态环流 `I_loop` 的极坐标表示；
- 暂态时间常数 `τ` 和 `2τ`；
- 左右源端合环前后电流变化；
- 环流和两侧总电流的瞬时峰值；
- 允许载流量上限和是否存在超限段；
- “各段稳态电流”表。

其中，“结论：”会被红色高亮。

#### 7.7.6 结果中的文本表格：各段稳态电流

右侧结果框中嵌有一张等宽文本表格，列为：

| 列名 | 含义 |
|---|---|
| 段号 | 从左到右的线段编号 |
| 区间 | 例如“左端->A”“B->联络点”“联络点->D” |
| 长度/km | 按比例分配后的线段长度 |
| 合环前/A | 该段合环前的电流幅值 |
| 合环后/A | 该段合环后的电流幅值 |
| 相角/° | 合环后电流相角 |
| 状态 | “正常”或“超限” |

这张表是工程判断的核心，因为它直接告诉使用者：哪一段是环流叠加后最危险的段，哪一段仍有余量。

#### 7.7.7 右下图页一：点位图与稳态电流

这一页不是波形图，而是线路剖面式示意图。图中会显示：

- 左端、右端电源位置；
- 各连接点位置；
- 合环点位置；
- 负荷或分布式电源注入箭头；
- 每个线段合环前与合环后的电流幅值。

图上方数字表示合环后稳态电流，下方数字表示合环前电流。若某段合环后电流超过允许上限，则该段数字会用红色显示。

#### 7.7.8 右下图页二：冲击暂态电流

这一页由 3 个上下排列的子图组成：

1. 合环环流 A 相瞬时值；
2. 左侧线路总电流三相瞬时值；
3. 右侧线路总电流三相瞬时值。

图中用竖虚线标出合环时刻。其物理含义是：在稳态相量叠加之外，再叠加一个单一 `R-L` 回路的合环冲击分量，从而近似展示合闸瞬间的电流跃迁与衰减。

#### 7.7.9 本页的工程边界

这一页的模型是近似工程工具，不是详细潮流 + EMT 联合仿真。连接点采用“净线电流”而不是完整负荷模型；暂态采用单一 RL 回路叠加，而不是多节点电磁暂态网络。因此它适合做工程快速判断，不适合替代 PSCAD、EMTP 或 Simulink 的精细开关暂态仿真。

---

### 7.8 参数校核与标幺值

这一页内部是一个二级 Notebook，共有 4 个子页：“架空线路”“导线弧垂”“两绕组变压器”“三绕组变压器”。其中“架空线路”子页又可以弹出“线路参数计算”窗口；“导线弧垂”子页用于单档悬链线弧垂分析，并支持按温度或载流量滑块实时观察导线弧垂变化。

#### 7.8.1 子页一：架空线路

##### 功能定位

用于按 π 型等值把架空线路正序参数从单位长度值折算为总参数和标幺值，同时给出参数范围校核。它也作为“线路参数计算”弹窗和“典型参数”数据库窗口的入口。

##### 输入框说明

| 输入框 | 含义 |
|---|---|
| 单位长度电阻 R₁ / (Ω/km) | 正序单位长度电阻 |
| 单位长度电抗 X₁ / (Ω/km) | 正序单位长度电抗 |
| 单位长度电容 C₁ / (μF/km) | 正序单位长度电容 |
| 线路长度 / km | 线路总长 |
| 基准容量 Sbase / MVA | 标幺值基准容量 |
| 基准电压 Ubase / kV（线电压） | 标幺值基准电压 |

##### 按钮说明

| 按钮 | 作用 |
|---|---|
| 计算并校核 | 根据当前正序参数计算总阻抗、对地电纳半值、波阻抗和标幺值，并给出参数校核结论 |
| 线路参数计算 | 打开“线路参数计算”弹窗，从几何、土壤和地线数据反算序参数 |
| 典型参数 | 打开典型参数窗口，按电压等级查看 JSON 数据库中的线路参数 |

##### 结果框内容

结果框分为 3 部分：

1. 有名值：总电阻、总电抗、对地电纳半值、波阻抗；
2. 标幺值：`R_pu`、`X_pu`、`B/2_pu`；
3. 参数校核：根据经验范围给出“正常/偏低/偏高”等提示。

#### 7.8.2 子页二：导线弧垂

##### 功能定位

用于按单档悬链线模型分析输电导线弧垂，并把导线温度和载流量引入同一交互框架。程序以参考温度与参考水平张力为基准，结合导线单位质量、等效弹性模量、线膨胀系数以及简化热平衡关系，回算当前运行状态下的张力、弧垂、最低点位置和最小净空。

##### 输入区与滑块

该页左侧分为三组：

1. **几何与力学参数**：档距、左右挂点高度、单位质量、截面积、等效弹性模量、线膨胀系数、参考温度、参考水平张力。
2. **电流—温度近似参数**：环境温度、20°C 电阻、电阻温度系数、等效冷却系数、太阳热增益。
3. **交互驱动区**：可选择“按导线温度驱动”或“按载流量驱动”，并通过对应滑块实时刷新结果。

其中：

- 温度驱动模式下，滑块直接给出导线运行温度；
- 载流量驱动模式下，程序先用简化稳态热平衡近似估算导线温度，再求解弧垂；
- 拖动任一滑块后，右侧简图、指标卡片和结果文字会同步刷新。

##### 右侧输出内容

右侧区域包括三部分：

- **指标卡片**：当前驱动方式、导线温度、载流量、最大弧垂、最小净空、当前水平张力；
- **导线简图**：绘制左右杆塔、地面线、参考状态导线、当前状态导线、挂点连线、最大弧垂标注和最低点位置；
- **结果文本**：输出参考状态与当前状态的弧长、悬链线常数、左右挂点张力、跨中弧垂、最低点坐标，以及热平衡近似说明。

##### 工程说明

这一页采用的是单档工程近似，而不是覆冰、风偏、绝缘串偏摆、多档耦合或三维杆塔体系的详细机械计算。载流量对温度的影响也使用简化稳态热平衡，而不是完整 IEEE 738。它适合教学演示、敏感性分析和方案前期判断，不替代正式的架线机械设计校核。

#### 7.8.3 “典型参数”窗口

点击“典型参数”后会打开一个独立窗口，以等宽文本表格展示 `line_params_reference.json` 中的内容。表格列为：

| 列名 | 含义 |
|---|---|
| 型号/布置 | 导线型号与布置方式 |
| R1(Ω/km) | 正序电阻 |
| X1(Ω/km) | 正序电抗 |
| C1(μF/km) | 正序电容 |
| R0(Ω/km) | 零序电阻 |
| X0(Ω/km) | 零序电抗 |
| C0(μF/km) | 零序电容 |

该窗口本质上是数据库浏览器，用于给输入参数提供量级参考。

#### 7.8.4 “线路参数计算”弹窗

这是“线路”子页中最复杂的辅助窗口。其作用是：由导线几何、土壤和地线数据反算正序和零序参数，然后回填到主页面或短路页面。

##### 左侧三大区块

###### 1）系统与导线数据

这一框定义频率、土壤和单根子导线参数。

| 输入框/控件 | 含义 |
|---|---|
| 频率 f / Hz | 工频 |
| 土壤电阻率 ρ / (Ω·m) | 大地回路近似参数 |
| 单分裂导线电阻 r / (Ω/km) | 子导线电阻 |
| 单分裂导线 GMR / m | 子导线几何均值半径 |
| 单分裂导线半径 r / m | 子导线物理半径 |
| 分裂间距 d / m（n>1） | 子导线之间距离 |
| 分裂根数 n | 允许 1、2、3、4；4 根按正方形近似 |

###### 2）三相导线几何坐标

这一框输入三相导线的横坐标与离地高度：`A 相 x/h`、`B 相 x/h`、`C 相 x/h`。它定义了相间几何关系和对地几何关系。

###### 3）地线（可选）

这一框包含一个复选框和 5 个输入框。

- 复选框“启用地线并计及屏蔽影响”：勾选后，地线参数输入框启用；取消时，地线相关输入框自动禁用。
- 输入框包括：地线 `x`、地线 `h`、地线电阻、地线 GMR、地线半径。

它的工程含义是：允许在近似模型中考虑连续接地地线对零序参数和屏蔽效应的影响。

##### 右侧按钮说明

| 按钮 | 作用 |
|---|---|
| 计算 | 按当前几何数据计算 `Z1/Z0/Y1/Y0/C1/C0/B1/B0` |
| 回填正序到本页 | 把 `R1/X1/C1` 回填到“架空线路”子页，并自动重算 |
| 回填序参数到短路页 | 把 `R1/X1/R0/X0` 回填到“短路电流计算”页，并刷新中性点默认值 |

##### 右侧结果框内容

结果框会输出：

- 是否含地线；
- AB、BC、CA 间距；
- 等效分裂导线电阻、GMR 和半径；
- 每相每公里正序、零序阻抗 `Z1/Z0`；
- 正序、零序导纳 `Y1/Y0`；
- `C1/C0/B1/B0`；
- 一段结论文字，明确指出正序参数适合回填到“架空线路”页，零序参数适合回填到“短路电流计算”页。

#### 7.8.5 子页三：两绕组变压器

##### 输入框说明

| 输入框 | 含义 |
|---|---|
| 短路损耗 Pk / kW | 负载试验有功损耗 |
| 短路电压 Uk / % | 额定电流下短路电压百分数 |
| 空载损耗 P0 / kW | 空载有功损耗 |
| 空载电流 I₀ / % | 空载电流百分数 |
| 额定容量 SN / MVA | 铭牌容量 |
| 高压侧额定电压 UN / kV | 折算参考电压 |
| 基准容量 Sbase / MVA | 标幺基准容量 |
| 基准电压 Ubase / kV（通常 = UN） | 标幺基准电压 |

##### 按钮

- 按钮“计算并校核”：计算高压侧折算等值参数和标幺值，并给出范围校核。

##### 结果框内容

结果会输出：

- 有名值 `Rk、Xk、G0、B0`；
- 标幺值 `Rk_pu、Xk_pu、G0_pu、B0_pu`；
- 输入 `Uk%` 与反算 `Uk%` 的一致性检查；
- 参数校核提示。

#### 7.8.6 子页四：三绕组变压器

##### 输入框说明

该页要求录入三组三对短路试验参数和励磁试验参数。

| 输入框 | 含义 |
|---|---|
| 短路损耗 Pk_HM / kW | 高-中短路试验损耗 |
| Uk_HM / % | 高-中短路电压 |
| 短路损耗 Pk_HL / kW | 高-低短路试验损耗 |
| Uk_HL / % | 高-低短路电压 |
| 短路损耗 Pk_ML / kW | 中-低短路试验损耗 |
| Uk_ML / % | 中-低短路电压 |
| 空载损耗 P0 / kW | 空载损耗 |
| 空载电流 I₀ / % | 空载电流 |
| 高压侧额定容量 SN_H / MVA | 高压绕组容量 |
| 高压侧额定电压 UN_H / kV | 高压折算基压 |
| 中压侧额定容量 SN_M / MVA | 中压绕组容量 |
| 低压侧额定容量 SN_L / MVA | 低压绕组容量 |
| 基准容量 Sbase / MVA | 标幺基准容量 |
| 基准电压 Ubase / kV | 标幺基准电压 |

##### 按钮

- 按钮“计算并校核”：按 T 型等值分解三绕组参数，并给出绕组支路与励磁支路的有名值、标幺值和范围校核。

##### 结果框内容

结果会输出：高压、中压、低压三支路的 `R/X` 有名值和标幺值，以及励磁支路 `G0/B0` 的标幺值与参数校核信息。

---

### 7.9 短路电流计算

#### 7.9.1 功能定位

该页用于在“系统等值电源 + 线路串联 + 故障在线路末端”的近似结构下，计算常见故障的对称分量电流、相电流和断路器开断校核电流，并绘制相电流和序电流波形。

#### 7.9.2 输入控件说明

##### 故障类型下拉框

支持以下 10 种故障类型：

- A相接地
- B相接地
- C相接地
- AB两相接地
- BC两相接地
- CA两相接地
- AB两相短路
- BC两相短路
- CA两相短路
- 三相接地

##### 其余输入框

| 输入框 | 含义 |
|---|---|
| 系统电压 U / kV（线电压） | 系统额定电压 |
| 系统短路容量 S_sc / MVA | 上级系统短路容量 |
| 系统 X/R 比 | 上级系统阻抗角信息 |
| 线路长度 / km | 故障点前线路长度 |
| 线路正序电阻 R1 / (Ω/km) | 正序线路电阻 |
| 线路正序电抗 X1 / (Ω/km) | 正序线路电抗 |
| 线路零序电阻 R0 / (Ω/km) | 零序线路电阻 |
| 线路零序电抗 X0 / (Ω/km) | 零序线路电抗 |
| 过渡电阻 Rf / Ω | 故障点过渡电阻 |
| 中性点电阻 Rn / Ω | 系统中性点接地电阻 |
| 中性点电抗 Xn / Ω（消弧线圈） | 系统中性点接地电抗 |
| 断路器额定开断电流 Ik / kA（可留空） | 若填写，则做开断能力匹配判断 |
| 仿真周波数（波形） | 波形图的总周波数 |

##### 中性点方式下拉框

支持以下 4 种中性点方式：

- 直接接地
- 中性点不接地
- 经消弧线圈接地
- 经电阻接地

#### 7.9.3 中性点参数的自动联动

这是本页最容易忽略、但很实用的交互。系统中性点方式、线路长度、`R0`、`X0` 任一变化后，程序会自动刷新 `Rn` 和 `Xn` 的默认值：

- 直接接地：`Rn=0，Xn=0`；
- 中性点不接地：`Rn≈∞，Xn=0`；
- 经消弧线圈接地：`Xn≈X0_total/3`；
- 经电阻接地：`Rn≈R0_total/3`。

用户仍可再手工覆盖默认值，但这个联动可以显著减少录入负担。

#### 7.9.4 按钮

- 按钮“计算并绘图”：执行短路电流计算，并刷新右侧双图。

#### 7.9.5 左侧结果框

结果框会输出：

- 故障类型和中性点方式；
- `Z1、Z2、Z0、Zn`；
- `I1、I2、I0`；
- `Ia、Ib、Ic`；
- 开断校核电流 `Ibreak`；
- 直流偏置时间常数 `τ`；
- 断路器匹配判断。

若填写了断路器额定开断电流，结果中会明确给出“匹配”或“不匹配”，并将这一行红色高亮。

#### 7.9.6 右侧图：短路点电流波形

右侧图由上下两个子图组成：

1. 上图为三相相电流 `iA、iB、iC`；
2. 下图为三序电流 `i1、i2、i0`。

波形模型是“正弦交流分量 + 指数衰减直流偏置”的工程构造，适合观察故障初期冲击和序分量组成，不是详细保护暂态模型。

---

### 7.10 录波曲线（COMTRADE）

#### 7.10.1 功能定位

该页用于加载 COMTRADE 录波文件（CFG + DAT），做多通道时域浏览、T1/T2 游标量测、窗口缩放、叠图查看，以及基于三相通道配置的序量分析。它适合做故障前后波形对比、相量/序量快速提取和录波教学演示。

#### 7.10.2 页面结构

左侧是文件与分析控制区，包括 CFG 选择、通道列表、时间窗设置、基波频率、三相电压/电流映射和序量结果文本；右侧是录波浏览区，显示当前时间窗内的多通道曲线及 T1/T2 游标。

#### 7.10.3 使用步骤

1. 点击“选择 CFG”并加载 COMTRADE 录波。
2. 在右侧主图中用左键放置 `T1`，用右键放置 `T2`。
3. 在左下角分别配置 `Ua/Ub/Uc` 与 `Ia/Ib/Ic` 对应的三相通道。
4. 点击“应用配置”，程序会按当前配置预计算并缓存整段录波上的序分量轨迹。
5. 之后无论是重新点击 `T1`，还是拖拽/平移/缩放主录波窗口，只要 `T1` 对应到的新时间点发生变化，左下角的序分量文本与相量图都会实时刷新。

#### 7.10.4 关于 T1 与拖拽联动的重要说明

这里的 `T1` 本质上是“当前可视窗口中的一个相对位置标记”。因此在屏幕上看起来 `T1` 竖线没有移动时，只要你拖拽了曲线、平移了时间窗，`T1` 实际对应的采样点和时间就已经变了。当前实现会在主图每次重绘后同步刷新序量分析区，确保左下角显示的 `V0/V1/V2/I0/I1/I2` 始终对应当前窗口下的真实 `T1` 时间。

#### 7.10.5 序量显示说明

序量相量图采用单坐标系综合显示，可同时绘制 `V0/V1/V2/I0/I1/I2` 六个向量。为保证拖拽时仍然流畅，序量分析会优先复用缓存好的序分量轨迹，而不是每次都对整段数据重新做一次相量提取。

---

## 8. 所有按钮总索引

为了便于快速查阅，下面把全 GUI 中所有按钮做成统一索引表。

| 所在页面 | 按钮名称 | 功能 |
|---|---|---|
| 频率动态 | 计算并绘图 | 计算二阶频率响应并刷新曲线 |
| 机电振荡 | 计算 | 计算机电振荡频率 |
| 静态电压稳定 | 计算 | 计算静稳极限 |
| 线路自然功率与无功 | 计算 | 计算自然功率与无功行为 |
| 暂稳评估-等面积法 | 计算并绘图 | 计算等面积法并刷新 P–δ 图 |
| 暂稳评估-冲击法 | 计算 | 计算冲击法与临界切除近似 |
| SMIB | 恢复 Kundur 默认值 | 恢复 Kundur 示例参数并重算 |
| SMIB | 计算并绘图 | 求平衡点、线性化、特征值并作图 |
| 线路 | 计算并校核 | 计算 π 型等值与标幺值 |
| 线路 | 线路参数计算 | 打开几何反算弹窗 |
| 线路 | 典型参数 | 打开典型参数数据库窗口 |
| 线路参数计算弹窗 | 计算 | 根据几何数据计算序参数 |
| 线路参数计算弹窗 | 回填正序到本页 | 回填 R1/X1/C1 到架空线路子页 |
| 线路参数计算弹窗 | 回填序参数到短路页 | 回填 R1/X1/R0/X0 到短路页 |
| 两绕组变压器 | 计算并校核 | 计算并检查两绕组参数 |
| 三绕组变压器 | 计算并校核 | 计算并检查三绕组参数 |
| 配电网合环分析 | 按 N 重建表格 | 重建连接点表和线段比例表 |
| 配电网合环分析 | 加载默认值 | 导入内置示例 |
| 配电网合环分析 | 计算并绘图 | 计算稳态、暂态并刷新两张图 |
| 短路电流计算 | 计算并绘图 | 计算故障电流并刷新双图 |

---

## 9. 所有表格与结构化输出总索引

本项目中既有可编辑表格，也有只读文本表格。下面统一说明。

### 9.1 可编辑表格

#### 9.1.1 配电网合环分析—连接点表

用途：输入每个连接点的标签和净线电流，并标识哪个点是合环点。

#### 9.1.2 配电网合环分析—线段比例表

用途：输入 `N+1` 段的相对长度比例，由程序自动归一分配总长度。

### 9.2 只读文本表格

#### 9.2.1 SMIB—模态表

位于 SMIB 结果框，按等宽字体列出独立模态的序号、特征值、频率、阻尼比和模态类型。

#### 9.2.2 配电网合环分析—各段稳态电流表

位于合环分析结果框，列出每一段的区间、长度、合环前电流、合环后电流、相角和超限状态。

#### 9.2.3 架空线路典型参数表

位于“典型参数”弹窗，用于浏览数据库中的典型线路参数。

### 9.3 图形式“表意图”

以下对象虽然不是表格，但也承担结构化展示作用：

- 等面积法 P–δ 图；
- SMIB 特征值复平面图；
- AVR 传递函数框图；
- PSS 传递函数框图；
- 配电网合环点位图；
- 短路电流双子图；
- 合环冲击暂态三子图。

---

## 10. 计算模型与物理假设摘要

这一节不追求推导完整，只归纳每个功能所依据的核心模型和应注意的简化假设。

### 10.1 频率动态

采用含一次调频的二阶频率响应近似模型，并可叠加一个无一次调频的一阶对照模型。适合系统级频率跌落量级估计，不适合多区域频率耦合和 AGC 细节分析。

### 10.2 机电振荡

采用经典功角模型下的同步转矩近似，得到主导机电振荡频率。适合快算，不等于全系统模态分析结果。

### 10.3 静态电压稳定

采用二节点、送端刚性、忽略电阻、负荷功率因数近似恒定的静稳极限公式。适合快算受端电压极限，不适合复杂负荷和多节点电压稳定研究。

### 10.4 线路自然功率与无功

基于波阻抗与自然功率概念估算长线路无功行为。适合超高压/高压长线路前期判断。

### 10.5 暂稳评估

- 冲击法：适合工程粗筛；
- 临界切除角快速估算：适合快速比对 `Δt` 与 `tcr`；
- 等面积法：适合单机无穷大经典模型的暂稳判据。

### 10.6 SMIB 小扰动分析

程序先根据运行点和网络参数构造平衡点，再对非线性模型数值线性化，最后求解特征值、阻尼比和参与因子。支持三种配置：六阶机组、六阶机组 + AVR、六阶机组 + AVR + PSS。

### 10.7 架空线路几何反算

采用三段完全换位平均；串联参数使用复深度近似；电容/电纳采用镜像法电位系数；地线启用时按连续接地导体并经 Kron 消去处理。它是工程级序参数反算器，不是多导体频变参数程序。

### 10.8 短路电流计算

采用对称分量和等值阻抗构造，计算常见故障类型的序电流和相电流，并用“交流分量 + 衰减直流分量”形式生成波形。适合工程快算，不代替保护级详细暂态程序。

### 10.9 配电网合环分析

采用“多连接点净线电流 + 两侧电压差 + 回路总阻抗”的近似模型。稳态部分先求合环环流，再叠加到左右两侧分段电流；暂态部分采用单一 RL 回路的合闸冲击叠加。适合做环流、电流分布和载流风险的快速判断。

---

## 11. 作为计算库使用

尽管本 README 重点在 GUI，但本项目同样支持直接导入内核模块。

### 11.1 频率动态示例

```python
from power_tool_approximations import frequency_response_summary

summary = frequency_response_summary(
    delta_p_ol0=0.08,
    Ts=8.0,
    TG=5.0,
    kD=1.2,
    kG=4.0,
    f0_hz=50.0,
)

print(summary.regime)
print(summary.f_min_hz)
```

### 11.2 线路参数折算示例

```python
from power_tool_params import convert_line_to_pu

result = convert_line_to_pu(
    R1=0.02,
    X1=0.30,
    C1_uF=0.012,
    length_km=200,
    Sbase_MVA=100,
    Ubase_kV=500,
)

print(result.R_pu, result.X_pu, result.B_half_pu)
```

### 11.3 由几何数据反算线路序参数

```python
from power_tool_line_geometry import calculate_overhead_line_sequence

result = calculate_overhead_line_sequence(
    frequency_hz=50.0,
    soil_resistivity_ohm_m=100.0,
    phase_positions=[(-12.0, 20.0), (0.0, 20.0), (12.0, 20.0)],
    phase_resistance_ohm_per_km=0.032,
    phase_gmr_m=0.0115,
    phase_radius_m=0.0159,
    phase_bundle_count=4,
    phase_bundle_spacing_m=0.45,
    has_ground_wire=True,
    ground_wire_position=(0.0, 28.0),
    ground_wire_resistance_ohm_per_km=0.05,
    ground_wire_gmr_m=0.0045,
    ground_wire_radius_m=0.005,
)

print(result.Z1_ohm_per_km)
print(result.Z0_ohm_per_km)
print(result.C1_uF_per_km, result.C0_uF_per_km)
```

### 11.4 SMIB 小扰动分析示例

```python
from power_tool_smib import kundur_smib_defaults, smib_small_signal_analysis

params = kundur_smib_defaults()
config = params.pop("config")
result = smib_small_signal_analysis(config, params)

print(result.stable)
print(result.eigenvalues)
```

### 11.5 配电网合环分析示例

```python
from power_tool_loop_closure import loop_closure_analysis

result = loop_closure_analysis(
    u1_kv_ll=10.0,
    u2_kv_ll=10.0,
    angle_deg=14.0,
    r_loop_ohm=1.13,
    x_loop_ohm=4.20,
    frequency_hz=50.0,
    closure_node_index=4,
    node_injections_A=[79.35, 117.40, 116.60, 0.0, 136.69, 58.81, 158.66],
    node_labels=["A", "B", "C", "联络点", "D", "E", "F"],
    power_factor=0.99,
    pf_mode="滞后",
    total_length_km=11.0,
    segment_ratios=[1, 1, 1, 1, 1, 1, 1, 1],
    ampacity_A=442.0,
    overload_factor=1.5,
    close_time_s=0.10,
    t_end_s=0.30,
)

print(result.steady_loop_current_magnitude_A)
print(result.segment_results[0].post_magnitude_A)
```

### 11.6 从兼容入口导入

```python
from power_tool import smib_small_signal_analysis, kundur_smib_defaults
```

从长期可维护性看，更推荐按模块导入，而不是全部经 `power_tool.py` 兼容出口导入。

---

## 12. 典型使用流程建议

### 12.1 做线路参数与短路联动

推荐流程是：

1. 在“线路”子页点击“线路参数计算”；
2. 在弹窗中录入导线几何、土壤和地线信息；
3. 点击“计算”确认 `Z1/Z0/C1/C0`；
4. 点击“回填正序到本页”，完成线路标幺值折算；
5. 点击“回填序参数到短路页”，把 `R1/X1/R0/X0` 直接送到故障计算页。

这样可以避免正序和零序参数在不同页面中手工重复输入。

### 12.2 做 SMIB 参数扫描

推荐流程是：

1. 点击“恢复 Kundur 默认值”；
2. 先在“六阶机组”模式下看基准模态；
3. 切换到“六阶机组 + AVR”，观察特征值是否向右移动；
4. 再切换到“六阶机组 + AVR + PSS”，观察最弱阻尼模态是否左移；
5. 配合 AVR/PSS 传递函数框图一起调整时间常数和增益。

### 12.3 做配电网合环快算

推荐流程是：

1. 先输入 `N`，再点击“按 N 重建表格”；
2. 在“连接点表”中录入各负荷点和 DG 点的净电流；
3. 选择一个净电流为 0 的空点作为合环点；
4. 录入 `U1/U2/φ/RΣ/XΣ` 以及总长度、载流量等参数；
5. 先看右侧结果框中的 `I_loop` 和“各段稳态电流表”；
6. 再看“点位图与稳态电流”确认危险区段；
7. 最后看“冲击暂态电流”判断瞬时峰值和暂态衰减是否可接受。

---

## 13. 已完成的测试与回归检查

当前版本除了基本可运行性检查，还带有 `pytest` 回归测试。覆盖重点包括：

- 近似模型核心函数的数值回归；
- GUI Notebook 样式和关键高亮规则；
- SMIB 默认工况特征值回归；
- 线路几何反算的序参数回归；
- 典型参数 JSON 数据结构检查；
- 配电网合环分析的基本回归；
- 原短路模块中异常导入问题的修复回归。

对该类工程工具而言，自动化测试尤其重要，因为用户最容易在“界面没报错，但结果已偏离原意”的情形下受到误导。

---

## 14. 适用边界与最终说明

需要再次强调：本工具的价值，不在于替代大型仿真软件，而在于把常用工程近似计算做成一个可解释、可复核、可视化、可扩展的小型平台。

如果把它当作“前处理器、教学器、快算器、参数复核器”，它是合适且高效的；如果把它当作“全网潮流、机电暂态、EMT、保护整定的一站式替代品”，那就超出了它的设计边界。

这种边界并不是缺点。相反，明确边界、在边界内做对，是工程软件最难也最重要的品质之一。

---

## 15. 附加技术文章

仓库中现已补充《电力系统的近似常数与近似公式》的中英文两个版本：

- 中文版：`Approximate_Constants_and_Approximate_Formulas_in_Power_Systems_zh.md`
- 英文版：`Approximate_Constants_and_Approximate_Formulas_in_Power_Systems.md`

预测类功能另补充“预测算法与基础数据格式”专题手册，集中说明日前负荷预测、新能源预测和年度负荷预测所需基础数据列、单位、时间格式、未来天气预报 CSV、缺失值处理、算法原理、物理后处理和工程使用边界：

- 中文版：`manuals/PowerTool_Forecasting_Algorithms_and_Data_Format_zh.md`
- 英文版：`manuals/PowerTool_Forecasting_Algorithms_and_Data_Format.md`

---

## 16. 许可证

版权所有 © 2026 邹德虎 / Zou Dehu。本项目采用 Apache License 2.0 开源许可证。详情见 [LICENSE](LICENSE)。
