{
  "source_file": "线路参数计算表（参考）.xls",
  "sheet": "有名值",
  "description": "按电压等级整理的典型架空线路参数（来自参考表）",
  "sections": [
    {
      "section_title": "一、500kV单回线路",
      "voltage_level_kv": 500,
      "line_type": "单回",
      "entries": [
        {
          "calc_no": 44,
          "layout": "水平",
          "conductor_model": "4XLGJ-400/50",
          "ground_wire_model": "GJ-70",
          "R1_ohm_per_km": 0.01808,
          "X1_ohm_per_km": 0.27747,
          "C1_uF_per_km": 0.012917,
          "R0_ohm_per_km": 0.23084,
          "X0_ohm_per_km": 0.9728,
          "C0_uF_per_km": 0.0081161
        },
        {
          "calc_no": 48,
          "layout": null,
          "conductor_model": "4XLGJQ-400",
          "ground_wire_model": "LGJJ-95",
          "R1_ohm_per_km": 0.02,
          "X1_ohm_per_km": 0.274865,
          "C1_uF_per_km": 0.0131443,
          "R0_ohm_per_km": 0.18449,
          "X0_ohm_per_km": 0.64738,
          "C0_uF_per_km": 0.00890697
        },
        {
          "calc_no": 62,
          "layout": null,
          "conductor_model": "4XLGJQ-400",
          "ground_wire_model": "LHGJJ-95",
          "R1_ohm_per_km": 0.01808,
          "X1_ohm_per_km": 0.273938,
          "C1_uF_per_km": 0.0131285,
          "R0_ohm_per_km": 0.1856,
          "X0_ohm_per_km": 0.66197,
          "C0_uF_per_km": 0.00850653
        },
        {
          "calc_no": 101,
          "layout": null,
          "conductor_model": "4XLGJQ-300",
          "ground_wire_model": "GJ-70",
          "R1_ohm_per_km": 0.027,
          "X1_ohm_per_km": 0.280395,
          "C1_uF_per_km": 0.0127908,
          "R0_ohm_per_km": 0.24028,
          "X0_ohm_per_km": 0.97296,
          "C0_uF_per_km": 0.0083146
        },
        {
          "calc_no": 111,
          "layout": null,
          "conductor_model": "4XLGJQ-300",
          "ground_wire_model": "LGJ-185",
          "R1_ohm_per_km": 0.027,
          "X1_ohm_per_km": 0.280395,
          "C1_uF_per_km": 0.0127908,
          "R0_ohm_per_km": 0.1301,
          "X0_ohm_per_km": 0.60681,
          "C0_uF_per_km": 0.00867186
        },
        {
          "calc_no": 102,
          "layout": null,
          "conductor_model": "4XLGJQ-300",
          "ground_wire_model": "LBGJ-120",
          "R1_ohm_per_km": 0.027,
          "X1_ohm_per_km": 0.280395,
          "C1_uF_per_km": 0.0127908,
          "R0_ohm_per_km": 0.224,
          "X0_ohm_per_km": 0.68393,
          "C0_uF_per_km": 0.0084045
        },
        {
          "calc_no": 42,
          "layout": "三角",
          "conductor_model": "4XLGJ-400/50",
          "ground_wire_model": "GJ-70",
          "R1_ohm_per_km": 0.01808,
          "X1_ohm_per_km": 0.26061,
          "C1_uF_per_km": 0.013662,
          "R0_ohm_per_km": 0.23638,
          "X0_ohm_per_km": 1.0016,
          "C0_uF_per_km": 0.0076268
        },
        {
          "calc_no": 31,
          "layout": null,
          "conductor_model": "4XLGJ-400/50",
          "ground_wire_model": "LGJ-95/141",
          "R1_ohm_per_km": 0.01808,
          "X1_ohm_per_km": 0.259985,
          "C1_uF_per_km": 0.0136911,
          "R0_ohm_per_km": 0.17588,
          "X0_ohm_per_km": 0.68164,
          "C0_uF_per_km": 0.00765346
        },
        {
          "calc_no": 3,
          "layout": null,
          "conductor_model": "4XLGJ-400/35",
          "ground_wire_model": "LHGJJ-95",
          "R1_ohm_per_km": 0.0184785,
          "X1_ohm_per_km": 0.258021,
          "C1_uF_per_km": 0.013819,
          "R0_ohm_per_km": 0.17773,
          "X0_ohm_per_km": 0.71819,
          "C0_uF_per_km": 0.0075307
        },
        {
          "calc_no": 119,
          "layout": null,
          "conductor_model": "4XLGJQ-300",
          "ground_wire_model": "GJ-70",
          "R1_ohm_per_km": 0.027,
          "X1_ohm_per_km": 0.268077,
          "C1_uF_per_km": 0.013295,
          "R0_ohm_per_km": 0.2467,
          "X0_ohm_per_km": 0.99313,
          "C0_uF_per_km": 0.00788946
        },
        {
          "calc_no": 120,
          "layout": null,
          "conductor_model": "4XLGJQ-300",
          "ground_wire_model": "LGJ-185",
          "R1_ohm_per_km": 0.027,
          "X1_ohm_per_km": 0.268077,
          "C1_uF_per_km": 0.013295,
          "R0_ohm_per_km": 0.12819,
          "X0_ohm_per_km": 0.64199,
          "C0_uF_per_km": 0.00800126
        }
      ]
    },
    {
      "section_title": "二、500kV同杆双回线路",
      "voltage_level_kv": 500,
      "line_type": "同杆双回",
      "entries": [
        {
          "calc_no": 301,
          "layout": "垂直",
          "conductor_model": "4XLGJ-400/50",
          "ground_wire_model": "LGJ-95/141",
          "R1_ohm_per_km": 0.01808,
          "X1_ohm_per_km": 0.270463,
          "C1_uF_per_km": 0.0131471,
          "R0_ohm_per_km": 0.171418,
          "X0_ohm_per_km": 0.694384,
          "C0_uF_per_km": 0.00726256
        },
        {
          "calc_no": 302,
          "layout": null,
          "conductor_model": "4XLGJ-400/50",
          "ground_wire_model": "GJ-70",
          "R1_ohm_per_km": 0.01808,
          "X1_ohm_per_km": 0.270463,
          "C1_uF_per_km": 0.0131471,
          "R0_ohm_per_km": 0.223313,
          "X0_ohm_per_km": 0.9923114,
          "C0_uF_per_km": 0.00704125
        },
        {
          "calc_no": 303,
          "layout": null,
          "conductor_model": "4XLGJQ-300",
          "ground_wire_model": "LGJ-95/141",
          "R1_ohm_per_km": 0.027,
          "X1_ohm_per_km": 0.273003,
          "C1_uF_per_km": 0.0130245,
          "R0_ohm_per_km": 0.179637,
          "X0_ohm_per_km": 0.700205,
          "C0_uF_per_km": 0.00720887
        },
        {
          "calc_no": 304,
          "layout": null,
          "conductor_model": "4XLGJQ-300",
          "ground_wire_model": "GJ-70",
          "R1_ohm_per_km": 0.027,
          "X1_ohm_per_km": 0.273003,
          "C1_uF_per_km": 0.0130245,
          "R0_ohm_per_km": 0.231666,
          "X0_ohm_per_km": 0.995308,
          "C0_uF_per_km": 0.00699991
        }
      ]
    },
    {
      "section_title": "三、220kV单回线路",
      "voltage_level_kv": 220,
      "line_type": "单回",
      "entries": [
        {
          "calc_no": 201,
          "layout": "水平",
          "conductor_model": "LGJJ-240",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.13,
          "X1_ohm_per_km": 0.42133,
          "C1_uF_per_km": 0.0086018,
          "R0_ohm_per_km": 0.36076,
          "X0_ohm_per_km": 1.25192,
          "C0_uF_per_km": 0.0061037
        },
        {
          "calc_no": 202,
          "layout": null,
          "conductor_model": "LGJQ-300",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.108,
          "X1_ohm_per_km": 0.41957,
          "C1_uF_per_km": 0.0086673,
          "R0_ohm_per_km": 0.33876,
          "X0_ohm_per_km": 1.25016,
          "C0_uF_per_km": 0.0061366
        },
        {
          "calc_no": 203,
          "layout": null,
          "conductor_model": "LGJQ-400",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.08,
          "X1_ohm_per_km": 0.410371,
          "C1_uF_per_km": 0.00887075,
          "R0_ohm_per_km": 0.30992,
          "X0_ohm_per_km": 1.24152,
          "C0_uF_per_km": 0.0062226
        },
        {
          "calc_no": 204,
          "layout": null,
          "conductor_model": "LGJQ-500",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.065,
          "X1_ohm_per_km": 0.403834,
          "C1_uF_per_km": 0.00902016,
          "R0_ohm_per_km": 0.29494,
          "X0_ohm_per_km": 1.23497,
          "C0_uF_per_km": 0.00629554
        },
        {
          "calc_no": 205,
          "layout": null,
          "conductor_model": "2XLGJJ-240",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.065,
          "X1_ohm_per_km": 0.303,
          "C1_uF_per_km": 0.0118932,
          "R0_ohm_per_km": 0.29576,
          "X0_ohm_per_km": 1.13358,
          "C0_uF_per_km": 0.0075952
        },
        {
          "calc_no": 206,
          "layout": null,
          "conductor_model": "2XLGJQ-300",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.054,
          "X1_ohm_per_km": 0.302121,
          "C1_uF_per_km": 0.0119556,
          "R0_ohm_per_km": 0.28476,
          "X0_ohm_per_km": 1.1327,
          "C0_uF_per_km": 0.00762064
        },
        {
          "calc_no": 207,
          "layout": null,
          "conductor_model": "2XLGJQ-400",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.04,
          "X1_ohm_per_km": 0.297523,
          "C1_uF_per_km": 0.012148,
          "R0_ohm_per_km": 0.26992,
          "X0_ohm_per_km": 1.12866,
          "C0_uF_per_km": 0.00767509
        },
        {
          "calc_no": 221,
          "layout": "水平",
          "conductor_model": "LGJQ-400",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.08,
          "X1_ohm_per_km": 0.410371,
          "C1_uF_per_km": 0.0088758,
          "R0_ohm_per_km": 0.31124,
          "X0_ohm_per_km": 1.2407,
          "C0_uF_per_km": 0.00629287
        },
        {
          "calc_no": 222,
          "layout": null,
          "conductor_model": "LGJQ-300",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.108,
          "X1_ohm_per_km": 0.419566,
          "C1_uF_per_km": 0.00867665,
          "R0_ohm_per_km": 0.3379,
          "X0_ohm_per_km": 1.2508,
          "C0_uF_per_km": 0.00619636
        },
        {
          "calc_no": 223,
          "layout": "三角",
          "conductor_model": "2XLGJQ-400",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.04,
          "X1_ohm_per_km": 0.325632,
          "C1_uF_per_km": 0.0111033,
          "R0_ohm_per_km": 0.25516,
          "X0_ohm_per_km": 1.08281,
          "C0_uF_per_km": 0.00749869
        },
        {
          "calc_no": 224,
          "layout": null,
          "conductor_model": "2XLGJQ-400",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.04,
          "X1_ohm_per_km": 0.325632,
          "C1_uF_per_km": 0.0112548,
          "R0_ohm_per_km": 0.25516,
          "X0_ohm_per_km": 1.08281,
          "C0_uF_per_km": 0.00823383
        },
        {
          "calc_no": 226,
          "layout": null,
          "conductor_model": "2XLGJQ-300",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.054,
          "X1_ohm_per_km": 0.33023,
          "C1_uF_per_km": 0.0109489,
          "R0_ohm_per_km": 0.26838,
          "X0_ohm_per_km": 1.08794,
          "C0_uF_per_km": 0.00743952
        },
        {
          "calc_no": 227,
          "layout": null,
          "conductor_model": "2XLGJQ-300",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.054,
          "X1_ohm_per_km": 0.33023,
          "C1_uF_per_km": 0.0111063,
          "R0_ohm_per_km": 0.26838,
          "X0_ohm_per_km": 1.08794,
          "C0_uF_per_km": 0.00819099
        }
      ]
    },
    {
      "section_title": "四、220kV同杆双回线路",
      "voltage_level_kv": 220,
      "line_type": "同杆双回",
      "entries": [
        {
          "calc_no": 321,
          "layout": "垂直",
          "conductor_model": "2XLGJQ-400",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.04,
          "X1_ohm_per_km": 0.29984,
          "C1_uF_per_km": 0.011954,
          "R0_ohm_per_km": 0.2612,
          "X0_ohm_per_km": 1.1296,
          "C0_uF_per_km": 0.00648
        },
        {
          "calc_no": 322,
          "layout": null,
          "conductor_model": "2XLGJQ-400",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.04,
          "X1_ohm_per_km": 0.29984,
          "C1_uF_per_km": 0.0119799,
          "R0_ohm_per_km": 0.2612,
          "X0_ohm_per_km": 1.1296,
          "C0_uF_per_km": 0.006818
        },
        {
          "calc_no": 324,
          "layout": null,
          "conductor_model": "2XLGJQ-300",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.054,
          "X1_ohm_per_km": 0.30444,
          "C1_uF_per_km": 0.011769,
          "R0_ohm_per_km": 0.27402,
          "X0_ohm_per_km": 1.135,
          "C0_uF_per_km": 0.0064057
        },
        {
          "calc_no": 325,
          "layout": null,
          "conductor_model": "2XLGJQ-300",
          "ground_wire_model": "GJ-50",
          "R1_ohm_per_km": 0.054,
          "X1_ohm_per_km": 0.30444,
          "C1_uF_per_km": 0.011796,
          "R0_ohm_per_km": 0.27402,
          "X0_ohm_per_km": 1.135,
          "C0_uF_per_km": 0.0067466
        }
      ]
    },
    {
      "section_title": "五、110kV单回线路（摘自甘肃省水利电力局、西北电力设计院编制的电力系统规划设计手册第211~212页）",
      "voltage_level_kv": 110,
      "line_type": "单回",
      "entries": [
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-50",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.63,
          "X1_ohm_per_km": 0.442,
          "C1_uF_per_km": 0.00808,
          "R0_ohm_per_km": 1.8900000000000001,
          "X0_ohm_per_km": 1.326,
          "C0_uF_per_km": 0.005386666666666667
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-70",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.45,
          "X1_ohm_per_km": 0.432,
          "C1_uF_per_km": 0.00818,
          "R0_ohm_per_km": 1.35,
          "X0_ohm_per_km": 1.296,
          "C0_uF_per_km": 0.0054533333333333335
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-95",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.33,
          "X1_ohm_per_km": 0.416,
          "C1_uF_per_km": 0.0084,
          "R0_ohm_per_km": 0.99,
          "X0_ohm_per_km": 1.248,
          "C0_uF_per_km": 0.0056
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-120",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.27,
          "X1_ohm_per_km": 0.409,
          "C1_uF_per_km": 0.00854,
          "R0_ohm_per_km": 0.81,
          "X0_ohm_per_km": 1.2269999999999999,
          "C0_uF_per_km": 0.005693333333333334
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-150",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.21,
          "X1_ohm_per_km": 0.403,
          "C1_uF_per_km": 0.0087,
          "R0_ohm_per_km": 0.63,
          "X0_ohm_per_km": 1.209,
          "C0_uF_per_km": 0.0058
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-180",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.17,
          "X1_ohm_per_km": 0.395,
          "C1_uF_per_km": 0.00885,
          "R0_ohm_per_km": 0.51,
          "X0_ohm_per_km": 1.185,
          "C0_uF_per_km": 0.0059
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-240",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.132,
          "X1_ohm_per_km": 0.388,
          "C1_uF_per_km": 0.00904,
          "R0_ohm_per_km": 0.396,
          "X0_ohm_per_km": 1.1640000000000001,
          "C0_uF_per_km": 0.006026666666666666
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJQ-300",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.107,
          "X1_ohm_per_km": 0.382,
          "C1_uF_per_km": 0.00916,
          "R0_ohm_per_km": 0.321,
          "X0_ohm_per_km": 1.146,
          "C0_uF_per_km": 0.0061066666666666665
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJQ-400",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.08,
          "X1_ohm_per_km": 0.373,
          "C1_uF_per_km": 0.00939,
          "R0_ohm_per_km": 0.24,
          "X0_ohm_per_km": 1.119,
          "C0_uF_per_km": 0.006260000000000001
        }
      ]
    },
    {
      "section_title": "六、35kV单回线路",
      "voltage_level_kv": 35,
      "line_type": "单回",
      "entries": [
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-50",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.63,
          "X1_ohm_per_km": 0.412,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": null,
          "X0_ohm_per_km": null,
          "C0_uF_per_km": null
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-70",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.45,
          "X1_ohm_per_km": 0.402,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 1.35,
          "X0_ohm_per_km": 1.206,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-95",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.33,
          "X1_ohm_per_km": 0.386,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.99,
          "X0_ohm_per_km": 1.158,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-120",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.27,
          "X1_ohm_per_km": 0.379,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.81,
          "X0_ohm_per_km": 1.137,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-150",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.21,
          "X1_ohm_per_km": 0.373,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.63,
          "X0_ohm_per_km": 1.119,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-185",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.17,
          "X1_ohm_per_km": 0.365,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.51,
          "X0_ohm_per_km": 1.095,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-240",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.132,
          "X1_ohm_per_km": 0.354,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.396,
          "X0_ohm_per_km": 1.0619999999999998,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJQ-300",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.107,
          "X1_ohm_per_km": null,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.321,
          "X0_ohm_per_km": 0.0,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJQ-400",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.08,
          "X1_ohm_per_km": null,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.24,
          "X0_ohm_per_km": 0.0,
          "C0_uF_per_km": 0.0
        }
      ]
    },
    {
      "section_title": "七、10kV单回线路",
      "voltage_level_kv": 10,
      "line_type": "单回",
      "entries": [
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-50",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.63,
          "X1_ohm_per_km": 0.368,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": null,
          "X0_ohm_per_km": null,
          "C0_uF_per_km": null
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-70",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.45,
          "X1_ohm_per_km": 0.358,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 1.35,
          "X0_ohm_per_km": 1.0739999999999998,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-95",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.33,
          "X1_ohm_per_km": 0.342,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.99,
          "X0_ohm_per_km": 1.026,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-120",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.27,
          "X1_ohm_per_km": 0.335,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.81,
          "X0_ohm_per_km": 1.0050000000000001,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-150",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.21,
          "X1_ohm_per_km": null,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.63,
          "X0_ohm_per_km": 0.0,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-185",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.17,
          "X1_ohm_per_km": null,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.51,
          "X0_ohm_per_km": 0.0,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJ-240",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.132,
          "X1_ohm_per_km": null,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.396,
          "X0_ohm_per_km": 0.0,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJQ-300",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.107,
          "X1_ohm_per_km": null,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.321,
          "X0_ohm_per_km": 0.0,
          "C0_uF_per_km": 0.0
        },
        {
          "calc_no": null,
          "layout": null,
          "conductor_model": "LGJQ-400",
          "ground_wire_model": null,
          "R1_ohm_per_km": 0.08,
          "X1_ohm_per_km": null,
          "C1_uF_per_km": null,
          "R0_ohm_per_km": 0.24,
          "X0_ohm_per_km": 0.0,
          "C0_uF_per_km": 0.0
        }
      ]
    }
  ]
}