# 电压无功分析：AVC策略模拟（详细手册）

## 1. 页面目标
该页面用于根据 9 区策略自动推荐“调档 + 电容/电抗投切”动作，并通过近似潮流迭代给出动作前后对比。

## 2. 参数含义
- `Ssc`：高压侧系统短路容量，反映系统强弱。
- `SN`：主变容量。
- `Uk%`：主变短路电压百分比，用于刻画漏抗电压降。
- `P/Q`：当前高压侧潮流。
- 档位上下限、单档调压率：约束可执行动作范围。

## 3. 推荐流程
1. 先填真实工况参数（尤其是 `Ssc/SN/Uk%`）。
2. 执行策略，查看当前所在分区（Ⅰ~Ⅸ）。
3. 阅读建议动作（升降档 + 投切组数）。
4. 对比“当前/动作后”电压、电流、P/Q、压降，验证动作有效性。
5. 对边界工况（高峰/低谷/检修方式）重复评估，形成策略包络。

## 4. 结果解释重点
- 分区仅用于策略分类，不是绝对安全结论。
- 投切组数已考虑电压变化估算，但仍是近似模型决策。
- 若动作后电压仍越限，建议配合运行方式调整或补偿设备扩容。

## 5. 常见问题
- **输入 `Ssc` 过大**：会低估系统电压敏感性。
- **`Uk%` 取值不实**：会误判变压器附加压降。
- **档位边界设定错误**：可能导致推荐动作不可执行。

## 6. 实施建议
- 将该页面结果作为 AVC 策略初稿。
- 上线前应在正式潮流程序和调度仿真平台复核。

## 附录A：参数核对清单
- 是否使用统一容量基准与电压基准。
- 是否确认输入量纲（pu、kV、MVA、Ω、秒）无误。
- 是否核查关键设备参数来源（铭牌/试验报告/调度台账）。
- 是否在高峰、平峰、低谷三个典型工况做过对比。
- 是否记录“输入参数—结论—建议动作”的闭环表格。

## 附录B：结果落地建议
1. 先把页面结果用于“快速筛选方案”。
2. 对筛选出的可行方案，建立复核算例（至少 3 组边界工况）。
3. 与保护、调度、运维联合审阅关键结论。
4. 形成可执行动作表：动作条件、执行步骤、回退条件、告警阈值。
5. 上线前在正式仿真平台做最终验证并归档。

## 附录C：常见问答（FAQ）
- **问：为什么页面结果与现场记录有偏差？**
  - 答：本软件是工程近似工具，未覆盖所有拓扑细节、控制死区和保护逻辑，建议将结果作为方向性参考。
- **问：如何提高结果可信度？**
  - 答：优先保证输入质量与基准一致性，再用多工况对比验证结论稳定性。
- **问：什么时候必须转正式仿真？**
  - 答：当涉及投运定值、保护整定、重大运行方式切换或安全边界接近时，应转入正式仿真流程。

## 附录D：示例工况记录模板
| 项目 | 建议填写内容 |
|---|---|
| 工况名称 | 如“夏季晚高峰、主变N-1方式” |
| 关键输入 | 电压、潮流、设备容量、等值参数 |
| 页面结论 | 稳定性判断/分区判断/风险等级 |
| 建议动作 | 调档、补偿投切、运行方式调整 |
| 复核结论 | 是否需要进入正式潮流/暂稳仿真 |

## 附录E：交付建议
- 输出给运行人员时，建议附上“适用边界”与“禁止条件”。
- 输出给调试人员时，建议附上“参数来源表”与“版本号”。
- 输出给管理人员时，建议附上“风险等级”和“执行成本”。
- 每次使用后保留截图与文本结果，便于事件复盘。

